,node_824.2_harmonico_60,node_824.2_harmonico_180,node_824.2_harmonico_300,node_824.2_harmonico_420,node_824.2_harmonico_540,node_824.2_harmonico_660,node_824.2_harmonico_780,node_824.2_harmonico_900,node_824.2_harmonico_1020,node_824.2_harmonico_1140,node_824.2_harmonico_1260,node_824.2_harmonico_1380,node_824.2_harmonico_1500
0,36225.02029809892,-0.016557071442051357,-0.024100081561946967,-0.004390648865688371,-0.008401562311144323,-0.013647139544878135,-0.019121004037157337,-0.02507635807059491,-0.0318425142988336,-0.03981899427182287,-0.04956210525701659,-0.06199472654418345,-0.07906742311851296
1,20914.119566572746,-0.002975537397053257,0.021081939336103684,0.010561530621685179,0.001291230005483265,-0.0035036381257621584,-0.007134792351847335,-0.010501783474103625,-0.013997765110016562,-0.017916199773130803,-0.022615341815895883,-0.028698947632805775,-0.03725592471604762
2,-0.3269374281771782,0.033462612918972304,0.04076514248321603,0.00878088066397789,0.017695847828560516,0.028056643921115204,0.0387892554753551,0.050446127505093634,0.06366720836948898,0.079219323638332,0.09813686844478539,0.12193565842341095,0.1529703759757895
3,-41828.90383917119,0.005350162438386025,-0.04400039838192423,-0.017000851791065887,-0.0005097078909458741,0.00837799834716479,0.015314161002985018,0.02182046855305317,0.02854751541439197,0.03592145473628174,0.04432977344040949,0.05419466179240897,0.0660063155067328
4,-36224.69336067334,-0.01690554147692169,-0.01666506092126906,-0.004390231798288627,-0.009294285517417485,-0.014409504376235335,-0.019668251438196716,-0.025369769434496422,-0.031824694070649265,-0.03940032936650909,-0.04857476318776074,-0.05994093187922758,-0.07390295285728968
5,20914.784280761924,-0.0023746250413328347,0.022918459045820593,0.006439321169378789,-0.0007815221145374062,-0.004874360221402227,-0.00817936865113726,-0.011318685078948629,-0.014549750304372803,-0.01800525496315093,-0.021714431624509836,-0.025495714159603215,-0.028750390790691017
6,15094.723006612365,2.1458257496930178e-05,-0.0029682651429450914,1.3985265022939908e-05,0.00037530071372284435,0.000350425722956421,0.00031502267653201794,0.00029985450802092454,0.00031791744742906946,0.00038976031849563347,0.0005366189024199253,0.000693509188229899,0.00024943647797103733
7,-0.25864996021259173,-0.0002994738702728644,-0.0005226002466706689,0.0016697955867349596,0.0008328422978346602,0.0005334306749665236,0.00038332388794738606,0.00026845861595938946,0.00012718593187958664,-0.00012239498405738864,-0.0006557492352326778,-0.0018962238794164841,-0.0047565215678580346
8,-7547.562626015675,0.018792821972410695,0.024823722472635465,0.005136157175992711,0.009966104626796316,0.015887777277557396,0.022077337466277987,0.028842402621386907,0.036567550681423935,0.04572707655582654,0.056975255334917506,0.071297864867525,0.09030575255150661
9,-13072.318015288321,0.0035114424057762043,-0.024177921231931222,-0.010322712475759445,-0.0005673406956515656,0.0046245325443706195,0.00863319409650755,0.012373731795579756,0.016235054910323045,0.020471522113344243,0.02531780406212142,0.031041363694247717,0.0379760585926699
10,-7547.186743935519,-0.01916196106048565,-0.022314901072826777,-0.0050622401038425986,-0.010215621640750851,-0.016046628592883465,-0.022065138366975774,-0.02857308570267546,-0.03590888374372184,-0.04446974156187525,-0.054779343848295595,-0.06757939813742088,-0.08394342088319182
11,13072.56755414614,-0.0034352682711684935,0.02534047779593236,0.008962679067143459,-0.00013805350272216372,-0.005126074289376554,-0.00906098744448173,-0.01276990746896305,-0.01661008725534841,-0.020816168707859812,-0.025598247146979527,-0.03117383623358182,-0.03777309500504503
12,15058.040956125593,0.06887226651132641,-0.09097944803494035,0.07660119039969909,0.12059241272460816,0.1585010140002561,0.20745213167693488,0.2726909392038954,0.36187988889388656,0.48686996531584104,0.6635260873280704,0.9002121980377443,1.1342419659768543
13,-13.797734500602557,-0.004399385720428948,-0.059268360851266924,0.08808969640822523,0.06726107521527122,0.06974009239109985,0.07597119788975656,0.08002155730549458,0.07581403226410946,0.05104748425443442,-0.023008169515327824,-0.2139858017105763,-0.6578371358180995
14,-7551.799918583298,1.604675300329626,1.5525853906188603,0.3093635953468377,0.8229458264050672,1.347015794459699,1.8792867323839086,2.460881535737743,3.131968097260189,3.9402234440458423,4.949784335521754,6.24776401335225,7.934224547745104
15,-13044.13591224115,-0.25581704703493346,-2.316620467141489,-0.8535128107542124,-0.12139868621444293,0.25659252367331586,0.5476902076530276,0.8171623740419015,1.0891053029374107,1.373639372576257,1.6694587696854462,1.9549102362997663,2.1753345925854157
16,-7524.184466438013,-1.7119943462486926,-1.4081339409669582,-0.28031904520316187,-0.8043657787040306,-1.3064500078394323,-1.797726269671384,-2.3122638982964503,-2.877016204531847,-3.518771595519385,-4.2710963348058835,-5.18777976179152,-6.382131892030059
17,13059.749434551157,0.2502353452526395,2.505140436011755,0.8176032736614404,0.09850644218745935,-0.28581593311148623,-0.5913970338057345,-0.8839095634780354,-1.1935763645642885,-1.5451516063244173,-1.9705179348885833,-2.5219769618737247,-3.2846463908023655
18,15033.327624591491,0.11504772153078231,-0.14996252343298472,0.1279665256674202,0.20120517753373662,0.2645435209771677,0.34633324551859357,0.4553136672813059,0.6042735931120212,0.8129926018174242,1.1079545705482028,1.5031769113242421,1.8943925113277094
19,-23.01539046891624,-0.007139871677708464,-0.09865405017555842,0.1460327647153448,0.111812218871208,0.11616814542936371,0.1266951669850145,0.13356170315444826,0.12666170835637736,0.08550967125343174,-0.037752204333098865,-0.3557811212896015,-1.0949944643270835
20,-7554.899400326397,2.66814858399847,2.577208762685704,0.5134414079830281,1.3680935675594093,2.2395190351841197,3.124423437751347,4.091279270967877,5.206907776616877,6.550605648899439,8.22903291399992,10.386995420858312,13.190499754018894
21,-13025.854582440446,-0.4296548347116921,-3.853768076503321,-1.4188943012693358,-0.20232948850466595,0.42572173800749047,0.9094164436833505,1.3571799317287256,1.8090130302797942,2.281664587175044,2.772819110297173,3.246166729683868,3.6102387908648335
22,-7509.1614958589,-2.84716393669642,-2.337520834516133,-0.46494077980734777,-1.3368668641149177,-2.1716263501426716,-2.988163307359477,-3.8431735858044394,-4.7814366745729995,-5.847408782398563,-7.096768953662693,-8.618803793453582,-10.60194635908146
23,13051.366060455668,0.42029205150175786,4.167934807511278,1.3598131869293602,0.16458411288747601,-0.4741459037301789,-0.9820395256951728,-1.468249296953263,-1.983020108836346,-2.5675401502857103,-3.274916733548004,-4.192353745647578,-5.4618627016578705
24,14569.289687392506,0.9755144569291238,-1.2475891858805555,1.08440520508437,1.7016576406712431,2.2375176226626206,2.928980223994404,3.849316959877861,5.1059109124877216,6.864771392144361,9.348055370760687,12.673493868372567,15.96936926146662
25,-195.4742779887615,-0.05799306188787651,-0.8325570518992832,1.2246310653381138,0.9412879623697604,0.9807403270369742,1.0714482974127482,1.131238051201769,1.075560999424989,0.7329392008581629,-0.2971318802648475,-2.9568658868475275,-9.137776072050427
26,-7615.348006813805,22.481048837654484,21.668520600818578,4.31677951986195,11.515235855368823,18.84090166111665,26.268726432811043,34.37273629273347,43.710728804031724,54.94291671246832,68.95598299739149,86.9515826817526,110.3000743338745
27,-12696.756334279471,-3.6654454014860756,-32.48039017984195,-11.94526887811365,-1.7045198390904903,3.580266745159689,7.647967941070342,11.410097027282667,15.202102949997437,19.163601933760305,23.273741285885908,27.225990418810067,30.250767748438804
28,-7237.480496149327,-23.9950071019307,-19.65355511918953,-3.9051584489149125,-11.248019320356276,-18.264003918235094,-25.114760930322824,-32.275401024327344,-40.1186912030614,-49.012551016005595,-59.41627444860856,-72.06684964325646,-88.5261465223726
29,12897.094478116072,3.585958124903895,35.13506238112762,11.454565797983065,1.3910698375065838,-3.9839554321852755,-8.254586008859986,-12.338428219104946,-16.65666122246852,-21.553510034440578,-27.472338380804697,-35.14151659239183,-45.74788273519925
30,-7614.3692595081575,22.47791764174454,21.661248727400352,4.313788054624804,11.516009759390444,18.847034261807536,26.28309274203082,34.39940438830947,43.755350223275016,55.01341454304853,69.06361918768283,87.1124628173218,110.53677228387606
31,-12694.866383112572,-3.667264821767399,-32.48199351934198,-11.946494261052,-1.7085385435283267,3.573418435608407,7.638168182674531,11.397105237149008,15.185487504305897,19.142528794150287,23.24648348939799,27.188856778013314,30.196244606935895
32,14026.935431308886,1.9849141301396067,-2.4907168479942348,2.190288751239513,3.410286553914673,4.4500120804526295,5.775604369164852,7.519478061387567,9.874254986484306,13.136613938142112,17.69806616617212,23.74157932052892,29.614058257223487
33,-396.3064064263838,-0.10766527103275678,-1.6816362262179867,2.4693733228934307,1.9054126612779876,1.9902899952170576,2.1786109049992675,2.309559060893424,2.2242576204374624,1.6057463192781853,-0.28054514678577847,-5.1503898628265015,-16.410080842297308
34,-7682.719777190999,45.51712586884697,43.877582381292896,8.747853546580673,23.093903210114036,37.53497534232179,51.95639715596379,67.42900066212142,84.95241790885706,105.67274358303834,131.0991085758934,163.23951221631245,204.29100922659512
35,-12330.140652844013,-7.377146758253279,-65.53777264412436,-24.029790891313816,-3.3450109450186423,7.283573709799011,15.390593482485622,22.797193523360963,30.159316871471844,37.74039095871143,45.49756665422663,52.86707571802558,58.46285599101781
36,-6922.573490642621,-48.545047169691486,-39.715988284155294,-7.878855026027182,-22.57341833232138,-36.47588193034646,-49.875801822303664,-63.67848106539401,-78.56302074652177,-95.17035892800322,-114.2789711511043,-137.13376929801865,-166.41198498926857
37,12707.838571740174,7.248341408771481,70.93604578688314,23.063705322897096,2.7743042662986683,-7.990817380585713,-16.44876803578027,-24.421901589840367,-32.7167896305168,-41.96132865709447,-52.93972442307965,-66.9265404659229,-85.98353204678625
38,13594.22074055891,2.7838766966132678,-3.4682027620399842,3.0377338576091466,4.714072084201076,6.116925435709557,7.881968822133502,10.172449984812715,13.222064116097624,17.387828024799788,23.1320014140851,30.639000451431745,37.830056604087886
39,-551.8052044981234,-0.14941837367870822,-2.366286328257751,3.4305874569282784,2.642359144195333,2.752154586961936,3.0034704852095895,3.1796198548455683,3.0779462652585043,2.304722858638337,-0.0400985753891281,-6.033092828062707,-19.724120948922415
40,-7731.842287156682,63.712877818092146,61.36047804042884,12.220222141667957,31.944650551557913,51.524844288706895,70.70590874433742,90.84506733860056,113.14103006226091,138.905748289418,169.81636459342582,208.0428002578741,255.80433044416952
41,-12039.604519018194,-10.27767140854939,-91.40716977802313,-33.387135241873594,-4.55091570116371,10.155429979515265,21.219196153560535,31.14513442664007,40.807676445604045,50.536230463932654,60.257645786395535,69.25465254782398,75.83044141164699
42,-6674.447406669906,-67.93401007067177,-55.52516794884041,-10.99898282202922,-31.23257986632289,-50.10641932493999,-67.95195807979582,-85.9318050215252,-104.85912248686108,-125.4445702259336,-148.50948717343954,-175.36368668776086,-208.91495644242127
43,12553.734940672066,10.106990586593703,98.9525613143125,32.051367297091836,3.7844039351161634,-11.084070836388353,-22.589916436653912,-33.22278347666175,-44.03252194121173,-55.78114771909868,-69.37626586992984,-86.26883246629524,-108.78041830519226
44,14779.966030570273,3.024496475014383,-3.834913551735019,3.3051677649907107,5.135010350587428,6.660622496509695,8.58066651618444,11.073363457394253,14.393269963726508,18.92922869075682,25.18462819605316,33.35989896044037,41.18964932678399
45,-605.1937640050489,-0.17025311307833205,-2.5767624080897176,3.7654821292262337,2.8899171386874536,3.002597904190761,3.2724320079200133,3.461491492474224,3.3483716380057356,2.503870484631017,-0.052629715311418995,-6.5831203548900215,-21.49800566674181
46,-7927.477216273855,65.66893922337931,63.34374785950342,12.617253907456751,32.92146582808713,53.085211996720474,72.83160699129586,93.55397307584276,116.48250030379782,142.96245338220302,174.71259137470634,213.9557681100819,262.96347473027635
47,-12336.522054060772,-10.492786417357229,-94.160393827253,-34.41142551122832,-4.675533966153635,10.488101787211225,21.891223051229478,32.11643128541669,42.06497595443919,52.07624201098138,62.075519614836175,71.32675700628818,78.08857604020116
48,-6878.511721633262,-70.43505749529196,-57.66945679355779,-11.432113615350856,-32.39100708485265,-51.94761533193722,-70.43400704529422,-89.05139605415974,-108.63944409195727,-129.93090590936615,-153.77162881932418,-181.5099986527991,-216.14066343842538
49,12946.394818759662,10.380273926770478,102.54693409930366,33.22343352849786,3.903377416146222,-11.517033961227957,-23.44464897488025,-34.46083088894456,-45.652768447135934,-57.80788036635295,-71.86245311907442,-89.31235262282692,-112.55069231597851
50,14779.78059033188,3.024735478180465,-3.835191886341962,3.305480425346728,5.13544266452584,6.661164453412256,8.581343140467238,11.074204351931547,14.394313123759316,18.93052445836805,25.18623940238997,33.3618806981447,41.19195117871947
51,-605.2270857986688,-0.17026527418061999,-2.5768764103605744,3.7657658653618404,2.8901347095890677,3.0028264669869262,3.2726801617880104,3.46175247013109,3.348627771444531,2.504086063496938,-0.052527173855693145,-6.583277884400805,-21.498685662522096
52,-7927.465931862094,65.67523408405272,63.34868724757144,12.618139045478356,32.924329014369484,53.0897625238808,72.83761969667306,93.56132777495813,116.4911265407943,142.97230319975503,174.72362142391222,213.96791303533783,262.9765758191874
53,-12336.389947596097,-10.494890004615554,-94.16982304889413,-34.41462728212337,-4.6761107517545115,10.488797148806837,21.892820255731834,32.11877183877323,42.06796308201979,52.07979301654923,62.07953832059795,71.33110370805404,78.09303603880997
54,-6878.4120345210595,-70.4417203516906,-57.6737273393227,-11.432905735556657,-32.39379553457574,-51.95201428378879,-70.43974995750494,-89.0583119008073,-108.64739513082986,-129.93975547349166,-153.7812207083514,-181.52014402937087,-216.1511479191978
55,12946.30917618966,10.382374689892623,102.55695114466207,33.226479699549024,3.9038865207958717,-11.51779806578694,-23.446338888340243,-34.463300669145106,-45.65593702865694,-57.811693749865434,-71.86687371470879,-89.31736135269817,-112.55629122542697
56,14774.031804927163,3.0321444842493137,-3.8438197349742644,3.315170453005816,5.148840417318817,6.677958425733785,8.6023070540284,11.100252687153484,14.426618592147749,18.970639397994045,25.23609876358306,33.42317591642978,41.26311599049546
57,-606.2597796596459,-0.17064246003215303,-2.5804116476968213,3.774559820848949,2.8968774646532287,3.0099091961983184,3.280369237374402,3.4698383933472794,3.3565642226715107,2.510770151703326,-0.04933134266318578,-6.588099901697761,-21.519593720321797
58,-7927.115840711517,65.87037028912044,63.50180223221499,12.645576768128175,33.01306538948341,53.23077155401616,73.02390271687392,93.78913380753112,116.7582371355078,143.27718449260925,175.0648636810916,214.34339759184846,263.38125689682056
59,-12332.294712296627,-10.560097225917033,-94.46210389424722,-34.51386645009395,-4.693983195529156,10.510351848972869,21.942317284911507,32.191290264154446,42.16049336990214,52.18976067188453,62.20395124185891,71.46562566560355,78.23102058764513
60,-6875.321880740763,-70.64826382582028,-57.80611013623653,-11.457460605190228,-32.48021556639477,-52.08832563786191,-70.61767279135796,-89.27252235111827,-108.89359494610942,-130.21367174652542,-154.0779639108576,-181.8337951109096,-216.47495993514642
61,12943.654016650136,10.44749408939897,102.86745227514194,33.32089540168552,3.919661160012848,-11.541482559458345,-23.498706583192178,-34.539817705404474,-45.75407696353178,-57.92976377585485,-72.00368091974634,-89.47227105672401,-112.72929676308793
62,14760.77636351715,3.0297703343292355,-3.8449452007177474,3.3212363632456103,5.158386245685948,6.695781360925165,8.633981687449541,11.153620554280018,14.51305043934187,19.106273654845875,25.441141550650126,33.70961169261026,41.575401423729346
63,-606.5358998046579,-0.1723357164771769,-2.5751669237589523,3.7695429155439357,2.88811061519278,2.9966894476226487,3.260360816030751,3.4386007768098037,3.305355823039877,2.4216545715239888,-0.21447929684950157,-6.910718686005013,-22.15477202004593
64,14643.451852546226,3.287309347034704,-4.118041094381688,3.5961197574884944,5.529369703998103,7.119626715133256,9.096385317572869,11.628137769751829,14.955467861204234,19.448449302446075,25.5929471053692,33.618832264797454,41.539815866185414
65,-630.1574578850062,-0.1727031844255728,-2.7258838143418482,4.087274844103817,3.1625802106872647,3.3095165870894725,3.6348320094317743,3.8967510772093834,3.887704294248568,3.214325061957175,0.9794402453995955,-4.890624409483762,-18.458920311078092
66,-7902.838028784819,72.29823180794135,68.54876132134034,13.534838948002905,35.88998450886533,57.77291262590086,78.96861057854366,100.96893418139128,125.03943696558785,152.5260158374828,185.12606447522006,225.0343140360759,274.5433684780675
67,-12186.129812524998,-12.697256693774609,-104.07332650831579,-37.75660693455343,-5.25432236042392,11.250702132720141,23.605150299673614,34.617356289628866,45.261437289927514,55.91071970388471,66.5206961627509,76.40648382425125,83.90939272730579
68,-6762.080429214787,-77.44492424989055,-62.163507550765964,-12.279936312194039,-35.323212539460116,-56.55202436386448,-76.42055752391653,-96.22851460538169,-116.84901681727025,-139.0134527862822,-163.5373741092398,-191.6903957773684,-226.26313327249497
69,12866.390336783441,12.590777353050104,113.05619310548508,36.42266731554234,4.444992763390438,-12.298163779461774,-25.17069199888194,-36.958400247570935,-48.804242194287305,-61.5007910508688,-75.95516623725561,-93.59053333359789,-116.67790342546007
70,14423.111421530364,2.964700919971692,-3.849382711341525,3.4318631650689286,5.309671335133274,6.981157137484841,9.147622047306045,12.023356157568779,15.918258684541382,21.286367013196283,28.64828367630231,37.90254884636394,45.18775148037672
71,-607.291717901235,-0.21097130947535886,-2.4388139629830317,3.6186017038343192,2.644822831958856,2.6311198170361516,2.708638920020462,2.5906700320955975,1.9590633486278735,0.18567597503853234,-4.128460220619148,-14.093701288667614,-35.40553605379693
72,14379.847244194194,2.9557253626272564,-3.8463597892466574,3.4393050444120092,5.3149766087332875,6.991512612231932,9.167059225455349,12.055892654184298,15.967644547357178,21.353373566619275,28.72103768542899,37.92535195755548,44.97656826678423
73,-606.4582158334457,-0.21523621643872845,-2.421096148508615,3.5961615155372226,2.6115523475696127,2.5819354844224054,2.63576931963967,2.4825112197048864,1.7968278036375107,-0.06260903535556543,-4.518524158107076,-14.718527370890866,-36.37851251374463
74,-7901.388604030426,72.28283789681919,68.5165305274278,13.522459169304044,35.88324280941222,57.77168169444313,78.97537594428043,100.98716126347122,125.07351959529248,152.5814780687166,185.20983051082666,225.15486572119232,274.7105104909397
75,-12183.71704116961,-12.70261029441913,-104.06743685515173,-37.75411581169351,-5.266104316110214,11.224880888093539,23.563754226048562,34.557847038864885,45.18031273445267,55.80317421909863,66.37992227204093,76.22252353309423,83.66781657704573
76,14632.74863698752,3.279751791945746,-4.185635769407733,3.549311929799823,5.468547576032741,7.0417276111675875,9.000119368908813,11.511090443505973,14.813706809461959,19.2759890281611,25.381687344731493,33.362535536311825,41.25638307208855
77,-632.4232904133034,-0.18931571115765536,-2.7680341419559813,4.070391225070229,3.132470309457374,3.272828889919217,3.593589905732212,3.8529351549892605,3.8447513304533816,3.1791681428193783,0.9669740453673468,-4.847699460494394,-18.294920947270665
78,-7901.271364403822,72.32588895403651,68.22317543628971,12.608126567384138,34.87209989585746,56.636094118066325,77.68810681016649,99.52663398476162,123.41863952296191,150.70819329177218,183.08841690877102,222.7484544180385,271.97905557699573
79,-12175.227221006213,-12.852406959372491,-104.99019377119512,-38.293739008855766,-5.708141062759038,10.766399946157774,23.059553075753325,33.99795295284397,44.56186603350089,55.127922803611746,65.65521184700442,75.46529969787665,82.91018349454399
80,-6752.778704765423,-77.49675171542967,-61.76503272476188,-11.346134468196336,-34.3070952014064,-55.41922435888119,-75.1464342547555,-94.7959246182497,-115.2430021373215,-137.21831184751488,-161.5340738237149,-189.45201043814,-223.74284785840536
81,12859.811620423134,12.7487009275707,114.01536684957455,36.94238903101338,4.89782820782962,-11.805470511893887,-24.607138102089646,-36.30884736505389,-48.05748796710898,-60.645312831166905,-74.9759375646298,-92.46469963013044,-115.36961265561565
82,14373.732010002577,3.093153555407272,-5.835846828400642,2.395604396505599,3.968036531660795,5.113627538441487,6.603913648675523,8.574102811876674,11.218357220244865,14.841976653882208,19.858926945512646,26.532008157103853,33.53890986482049
83,-685.7615596228567,-0.5962399933923678,-3.7994268839718317,3.6534783554057717,2.390981006008897,2.3655698659549347,2.568766338486015,2.7596372248072982,2.771997036600997,2.3122133142688717,0.7128109430481476,-3.5795206147037115,-13.644335351192678
84,-7861.782021463502,72.97505241563985,60.26645056902109,-9.949386022600171,9.998297885265945,28.70427647323572,46.00981831597,63.54547103837636,82.57265818467475,104.33496963119069,130.34065931445537,162.5278037160322,202.99806884298806
85,-11909.606103611493,-16.60975497740087,-127.17828972947152,-51.2863228280766,-16.712952798501714,-1.0266182641699233,9.70332144957146,18.738267351609892,27.199258939708095,35.53666561510708,43.79748374170944,51.480538692251606,57.25659871618461
86,-6527.486081524726,-78.74309962855324,-52.07218492335403,11.37029380656001,-9.485575370375395,-27.595973052325977,-43.6425429970202,-59.09224291662405,-74.84622606003721,-91.58223876753257,-109.98373148851546,-131.04497248390223,-156.90297786180543
87,12700.231954974928,16.566237880466986,137.22835805624146,49.5167891146829,15.873331850011972,0.17945039049753592,-10.829134271893325,-20.326508964131058,-29.539171759267294,-39.22868771196824,-50.176789999634344,-63.544158578914065,-81.16406837243125
88,14367.444548567599,3.088975074241662,-5.876615986579848,2.3662812902746424,3.929683499591437,5.064109189322694,6.541995481974697,8.497619810408288,11.123828321963074,14.724051067962113,19.710084103830116,26.345179695028662,33.324193724591154
89,-687.1387767237244,-0.606361755638373,-3.8264897387616186,3.642403387758125,2.3721144878401663,2.342846102149368,2.54343993661936,2.7330623874497677,2.746661252152437,2.2933015488079693,0.7117308337756559,-3.537193761405024,-13.50596456606004
90,-7860.801158388499,72.99195660877206,60.06585140495202,-10.52148724702716,9.365420384282986,27.99071198164637,45.19647399380352,62.61599018309737,81.50971693016577,103.1175153251795,128.941219316609,160.91003323262169,201.1176056900135
91,-11902.955119362414,-16.704486559576612,-127.74004319234233,-51.61535090574412,-16.991469836859594,-1.325254339072654,9.36452414327407,18.350173909043217,26.75619667621255,35.03477357460661,43.23523889702401,50.861479878949275,56.59382049886099
92,-6521.933363743298,-78.77558596173866,-51.828547245552905,11.946116073486268,-8.85427418826374,-26.885470235083307,-42.834151553149354,-58.17088768824334,-73.79697033757063,-90.38814825419816,-108.6237136140974,-129.48975461581387,-155.10442244826996
93,12696.336220722707,16.66233040137422,137.81646517142332,49.8354862956638,16.151083362040705,0.4827340884784186,-10.479982904399243,-19.92043146499455,-29.066886382322515,-38.679763315452156,-49.53707706098433,-62.791889356432286,-80.26462793033393
94,15050.38500060552,2.979007457372156,-9.543405170292246,0.3649811417762604,1.2339405537877914,1.3674187922220835,1.6395083560979449,2.06952442850142,2.6861288805141785,3.557176600947681,4.790023766540056,6.485009477479602,8.44543205333512
95,-848.5771359651939,-1.406069274272697,-5.971415747893355,3.259572667140426,1.2216272866906275,0.8446428849260882,0.8037060049871796,0.8418861871948077,0.8767861892758572,0.8344153868658126,0.5708865658656931,-0.24924004856564452,-2.317637001112904
96,-8419.971628383952,80.13075344849614,49.510516434108936,-55.3885240252881,-39.18920959921741,-26.25943468749963,-16.854735415275442,-9.193814435263208,-2.2534602147645493,4.641059251308345,12.061527761319574,20.592473055977617,30.782869504213583
97,-12362.772456481842,-25.21711038108304,-180.69053133123487,-80.81904652811876,-39.682999135384755,-24.51212960035673,-16.39313959636204,-11.002133894559952,-6.902488472580461,-3.499311453520299,-0.5503271569893741,1.9310036053542052,3.6472941460294206
98,-6623.186398246366,-87.68000328469745,-37.29274172911404,57.538331022913624,39.53166234153883,26.42362799898287,17.12146251279183,9.786273790484092,3.464372492569745,-2.3855797031631583,-8.133255371491552,-14.13327283603141,-20.981955130684618
99,13425.591053279337,25.410622302573294,194.47860306896985,78.6309243413749,39.0879006417532,24.223655045823357,16.10026594685092,10.587921371057973,6.264673743743963,2.4658141458560077,-1.243665606605953,-5.299568261350272,-10.27788560744561
100,15016.261183223014,2.9508660590475024,-9.883092326236547,0.11090061441381019,0.8861400283360047,0.8947862401696813,1.0150470456768268,1.2516663201553446,1.6123312901065912,2.1343893015369315,2.8853054322221667,3.9425925779687887,5.247544155641581
101,-862.4709234685105,-1.485297371855661,-6.213007161494289,3.1654980727878677,1.0585519604025007,0.6455237662863837,0.5777154407841115,0.59916763564565,0.6387444784014078,0.6503469099189055,0.5562938862679112,0.17540863477855112,-0.8803429304020437
102,-8421.279837711245,80.377942833927,48.02205747374106,-60.24995125642611,-44.66423685833605,-32.54514784339266,-24.175602531195374,-17.77661658656707,-12.366098383120754,-7.347955606719175,-2.2741953292341277,3.2631691619105543,9.612015862071994
103,-12321.618036452475,-25.998359682802537,-185.6028819736217,-83.76664652990756,-42.15940484286512,-27.152431460314585,-19.392329080793044,-14.46258409091378,-10.9001223986784,-8.09700516793104,-5.787813660583815,-3.9227007199838337,-2.6622849791255367
104,-6583.749877166114,-88.07811534336645,-35.43234449127766,62.470391859046806,44.98203017049876,32.590986448222665,24.180924098670765,17.887971287045858,12.762301513742832,8.285327195097633,4.130241952042629,0.025624323772355653,-4.4258887869169685
105,13409.927093319986,26.218146183752744,199.73036608397936,81.54733668181018,41.59740350954698,26.931668475328934,19.20005446243968,14.191613068761663,10.473059774940765,7.398028594025736,4.579297060380665,1.6770631333306207,-1.7185642410745823
106,14976.801800108562,2.9194001581419555,-10.282020771881287,-0.19228025017521386,0.47116967379754493,0.3310653479824974,0.2701922565860974,0.27584475239295575,0.33056779404264414,0.43509288027929177,0.6089158193535722,0.9017551226975188,1.419171270763577
107,-878.977574219294,-1.5791376322616515,-6.5052687691562845,3.0496216450196574,0.8620299991464345,0.4066074006759479,0.30706372079444,0.30877837427513677,0.35413497534566285,0.430420186296659,0.5391984821430066,0.6840288077602118,0.8408498613848151
108,-8422.788195859086,80.67570432912217,46.27019230925465,-66.00839603851522,-51.15291407429104,-39.99776487190716,-32.85966026633091,-27.96313068742641,-24.375740270281064,-21.59590076566439,-19.324248021372746,-17.364752024883632,-15.611042183015499
109,-12273.367512824265,-26.922717130796713,-191.43051697344697,-87.26754613736773,-45.10003340585041,-30.286654630954438,-22.951980546003806,-18.569627043219622,-15.645166261100764,-13.55514300579545,-12.006404398581928,-10.873066540621997,-10.151275863879484
110,-6537.37099078735,-88.55796857296376,-33.24685860000433,68.31039729529449,51.439741155348116,39.901251606394624,32.55234961797238,27.500153997833667,23.79993038592891,20.960658512841018,18.707152361534305,16.86795695872224,15.284631838730489
111,13392.443379393877,27.172834550819978,205.96483344715364,85.01622383505799,44.5809142842282,30.14921631124124,22.8817624327161,18.47129800684744,15.47125081412026,13.257385424862067,11.499890652998872,9.974290555301105,8.47040781021326
112,14970.673076237197,2.906059857582334,-10.31605854246747,-0.20286992253875244,0.46326863039337335,0.32340520816955937,0.26228386340986526,0.2675748214150639,0.3219450818721254,0.4261987566090322,0.5999118199448454,0.89291768358672,1.410905578372916
113,-876.8533613369913,-1.5848634235501022,-6.484975879176997,3.0710758269297758,0.8787650162147256,0.4210289528557343,0.32009928150752526,0.32084222021755565,0.365421152859615,0.440995889285008,0.5490167614965075,0.6928689579621021,0.8481305620880657
114,-8419.371979764883,80.63304347824534,46.154834221475085,-66.05190890650417,-51.18572412621995,-40.0308076385789,-32.894998336023434,-28.001336343057844,-24.416996828906743,-21.640249859014432,-19.371661976741393,-17.415193335862448,-15.664649757404469
115,-12268.35779216848,-26.934715969682138,-191.38105369053338,-87.19404114185906,-45.04390714740568,-30.239420612339245,-22.910126110444352,-18.531567218158187,-15.610105627390613,-13.522692902321928,-11.976466920880435,-10.845856910756106,-10.127408604487451
116,-6534.386789531696,-88.526152075185,-33.1753279195496,68.33032167717107,51.45458625718947,39.91630987220946,32.568416197793056,27.517343742214486,23.81819576034446,20.979889263804655,18.727178915400092,16.888489408223244,15.30508446621933
117,13387.933377532368,27.17815209562719,205.9146213599268,84.96486744636985,44.54197172371503,30.11613576386356,22.85216017698507,18.444124698540506,15.445965400079327,13.233666521151425,11.477503423265329,9.953003367244703,8.449975644055739
118,14976.034750786768,2.920799929851844,-10.294166028460625,-0.20498016857459772,0.4525621274981169,0.3052647064968633,0.23572916391995155,0.23034058237793492,0.27041401204344206,0.3549080358962041,0.5009965200649041,0.7570334317280278,1.2364254052839776
119,-880.2004900522701,-1.582625305469056,-6.524065905789933,3.039316541330537,0.8489321950051409,0.391976420862012,0.2911988821407441,0.29216171383509293,0.33794627988326437,0.41746856027155593,0.5361199128667741,0.7063622982954239,0.9216836008832353
120,-8423.357615720928,80.69672012569048,46.20453155615808,-66.27747913904172,-51.458704730156796,-40.349747342657125,-33.270342350462954,-28.44543065258996,-24.945026713061438,-22.272107111664994,-20.13446176288345,-18.34624924108204,-16.81267759157982
121,-12271.837045150949,-26.965053997170664,-191.71764955238777,-87.44694261970163,-45.24983629167938,-30.4443330044111,-23.129202113207782,-18.772491135846536,-15.878145742973206,-13.82190257885587,-12.30923008228432,-11.210538151434758,-10.513995910507997
122,-6535.793487276972,-88.58713818627787,-33.15614798124425,68.58635428888269,51.74633253827047,40.24869087848933,32.95048333263818,27.957577358744757,24.325518959354817,21.56462593929355,19.402203312683767,17.67161914396599,16.22596296634159
123,13392.462359015328,27.217436266278966,206.27327888942298,85.19245268084262,44.73147558774499,30.309861985552203,23.06399099261916,18.681734544719255,15.715786884637573,13.542934182748573,11.836106884666755,10.376369886372006,8.9631486036358
124,14967.791853285526,2.8999575420721873,-10.337302641900239,-0.21255916589574644,0.455646720637448,0.3159110382691309,0.2544526875085936,0.2592598220106702,0.31310877748131216,0.4168657937323467,0.5901673822962215,0.8829250208947551,1.4009074648036763
125,-875.9884321355613,-1.5899637749649873,-6.4799380307488335,3.08140541300315,0.8869306842475913,0.42791088479312644,0.3261458466826071,0.3262712421558247,0.3703422262915719,0.4454526523582487,0.5529889439198576,0.6962329228970394,0.8505490211618425
126,-8416.65662068786,80.59571793875129,46.0522769895152,-66.09247783228588,-51.21693042376626,-40.062461269230276,-32.928990324042466,-28.03820565728661,-24.456922085222523,-21.68327213448927,-19.417746148645485,-17.464272493915,-15.71678228141468
127,-12263.7924387006,-26.946416344546428,-191.34047983822367,-87.13082833299654,-44.995823815573154,-30.199244414374757,-22.87481149299723,-18.49973072813963,-15.581047974542892,-13.496067759904589,-11.952181867537188,-10.824099958765363,-10.108743810619838
128,-6533.589701839832,-88.51367023763896,-33.14879843831489,68.33764301787622,51.46033995571689,39.92230009665416,32.57487850216793,27.524291462801866,23.82559354392835,20.987685145056588,18.735303981297108,16.896827390052376,15.31336156145464
129,13386.09931534205,27.17914257212943,205.89448019027404,84.9453929905496,44.527325859036985,30.103784919068566,22.841212346287055,18.43419095940223,15.436841688654601,13.225219498717115,11.469608199668368,9.945484413057464,8.442551759512149
130,14967.436687482728,2.9002151764524093,-10.336733851674104,-0.21246793815937481,0.4556680131828907,0.3159406357716784,0.2544977265851823,0.25932071192986955,0.3131858201190189,0.4169602051791355,0.5902813815425823,0.8830608835614383,1.4010628794881135
131,-875.9663945516836,-1.5899929491681701,-6.480282812668758,3.0808717480432875,0.8865600737295954,0.4276093971492644,0.32587848343997666,0.3260221191847714,0.37010143016354763,0.44521124317756255,0.5527354992035542,0.6959490366020087,0.8502023139475425
132,-8416.377947165376,80.59263499343359,46.04471072281901,-66.09455424002182,-51.21824199985611,-40.06370983604953,-32.93028964346649,-28.03958083366297,-24.45837848849043,-21.684810516461496,-19.419368213552293,-17.46598689376335,-15.718616363513501
133,-12263.42236243102,-26.946908303403827,-191.3359392035709,-87.12519321788498,-44.99149363094197,-30.19551248492375,-22.871406183546195,-18.496532087883065,-15.577996198228346,-13.493132893045878,-11.949353213230648,-10.821382989042162,-10.106155878491759
134,-6533.531802043153,-88.51086072171155,-33.1421825606083,68.33940227487679,51.46151790671552,39.92344780501174,32.57608149763184,27.52556507631216,23.826936652230366,20.98909065933312,18.73675969466159,16.898311478650314,15.314830755108783
135,13385.70170426142,27.17968521066793,205.89009553729096,84.94052161118304,44.5236058733722,30.10059586234375,22.83832251138656,18.43149756004341,15.434291276386448,13.222780355828016,11.467258316691714,9.94320526164027,8.44032868508015
136,14967.77809060564,2.8992950741721724,-10.33963158128033,-0.21362446301681937,0.4548410389331801,0.3151166148256814,0.25361471716035017,0.2583605584751703,0.3121413807191886,0.41582791672525976,0.5890592046338995,0.8817479075781044,1.3996599737386985
137,-875.914436138778,-1.5904371245787832,-6.479507447870969,3.0826262686767443,0.8878777483893074,0.428702059768172,0.32684036673683575,0.3268975120124217,0.37091514134571185,0.44597981192658054,0.5534723708688422,0.6966680975464831,0.8509224125540522
138,-8416.554544096336,80.59377643260989,46.04657948323167,-66.0950409527827,-51.21898527140991,-40.06456564456284,-32.93125971597729,-28.040675668691282,-24.45960575567497,-21.686173200753785,-19.420862670201462,-17.46759950852659,-15.720322326810676
139,-12263.54964224628,-26.9472071683697,-191.3387917151143,-87.12764689925437,-44.99341041551685,-30.197259779935838,-22.873102344128515,-18.498226119756964,-15.57971189671365,-13.494882891518639,-11.951145346420917,-10.823226516742034,-10.108073659974819
140,-6533.597091874143,-88.51422831360541,-33.15061011778792,68.3368970370247,51.4597937491468,39.921764196299456,32.57431329132407,27.523684737655323,23.82494082512438,20.986984947057376,18.734556299773335,16.896032446449013,15.31251613363775
141,13386.162066849,27.17879800762102,205.89496381792566,84.94641832800555,44.52811675336908,30.104451790799857,22.84180642365437,18.434736425748277,15.43735116329915,13.225699408136515,11.470060266768376,9.945904930944572,8.44292979234797
142,14972.542824795677,2.927613445245797,-10.35275726565498,-0.26634403172234444,0.36277579604684757,0.18080789568819167,0.06950573459798924,0.010876526859170503,-0.01969419252421402,-0.03179778167759897,-0.01946010501177792,0.05908421320860871,0.35505355476200184
143,-886.0765401326361,-1.5994402569319317,-6.615019756533845,2.989646023675869,0.785800944546942,0.3214466005073349,0.21471616201680066,0.21205154573445517,0.2598975956819744,0.35502582846292513,0.5212793954941279,0.8140489024389301,1.3114472481456108
144,-8426.04935589826,80.79796428639975,45.88806059700942,-67.57404581607344,-52.93212790778679,-42.045767082520605,-35.24924875581302,-30.76949659260955,-27.688342595870708,-25.530775301871362,-24.039080923346532,-23.076545616794547,-22.60420172354795
145,-12264.422899109846,-27.16903751615386,-193.10117386719477,-88.31122644170568,-45.97155887954172,-31.204019425973918,-23.98306813604693,-19.74992751328824,-17.000708282606656,-15.10725221393835,-13.768378282328824,-12.836618478319725,-12.261658175031451
146,-6528.146912220276,-88.72762900575073,-32.719023126158476,69.91596298998645,53.22357443891109,41.922775795972306,34.86886612054874,30.1616888851082,26.85814592428069,24.475008072922627,22.75159078465382,21.544516021624638,20.762471373065434
147,13392.579621810692,27.432343184762125,207.75925822927778,86.04151000910996,45.456875700016596,31.083863686246595,23.942003235685103,19.695688555351666,16.89408437895146,14.918907145995558,13.456311820767194,12.314089646474342,11.337989228002515
148,14975.751888257071,2.9392510308460214,-10.450841862735674,-0.36901102914029194,0.21101696042654144,-0.03431300278627937,-0.22557841347076116,-0.39090849219866436,-0.5697230641743956,-0.7941674835302052,-1.0903491500791198,-1.445038309952152,-1.64556832987423
149,-897.80664348703,-1.6278929207040647,-6.7669375396546725,2.90957677642218,0.6812675094545433,0.20265165103780988,0.08405609574829398,0.07380411603592428,0.12554556719917745,0.25356988223797366,0.5242216265814627,1.0949283791723134,2.2545537374757303
150,-8435.8371406932,81.00308538379308,45.4681570836691,-69.67118973637156,-55.34619160358864,-44.8542432811787,-38.5665094247824,-34.722106301098435,-32.43401995095251,-31.281074551721773,-31.089511436990684,-31.843032223783773,-33.6365182457786
151,-12257.477970353253,-27.49815455651391,-195.41406642960774,-89.79703237061455,-47.21310399135225,-32.508003347215855,-25.449349161509872,-21.433754143215985,-18.944278210906447,-17.34461407834826,-16.315378128112325,-15.657203327957982,-15.201744556117715
152,-6518.1824167762425,-89.01351433109912,-32.135131003981755,72.06263929832758,55.63837183977943,44.6847555271267,38.06613955861295,33.8772032239402,31.181149064241314,29.509639189123646,28.626880079775358,28.43771484043177,28.97763407821767
153,13401.911435201768,27.77150110144596,210.27439633885362,87.52681311750851,46.722108363611106,32.42676979556382,25.46378101644881,21.45939379117453,18.960343858351944,17.363545557593017,16.391411169715774,15.926773875153028,15.95442340037755
154,14976.194724712896,2.941678672353048,-10.462583445333546,-0.3833156468002823,0.18917979793798156,-0.0654573736148774,-0.2683888673784093,-0.44925924128248335,-0.6496529281851099,-0.9050007737253412,-1.2460814671248952,-1.6638266895178826,-1.9366644075219257
155,-899.6089726831929,-1.6315941500285058,-6.7899924357888475,2.8961221478165475,0.6646395585304503,0.1841083645109033,0.0638440434758163,0.052490431123250234,0.10476043903211092,0.2374930867044091,0.5232068083670294,1.1341507866565164,2.3898073553535246
156,-8437.466060013423,81.03587529287664,45.41513779635195,-69.97377563814936,-55.695747404822036,-45.26120751802844,-39.04735128568577,-35.29517062740328,-33.122202299342206,-32.11510027634381,-32.11230947573427,-33.115034998375734,-35.237611012818924
157,-12256.842437814596,-27.545149047012057,-195.75443209477766,-90.01886957642445,-47.39816456001643,-32.701609846760945,-25.66633276746563,-21.682311399542375,-19.230657253151765,-17.673864835900094,-16.689910582149782,-16.071902753677996,-15.634367210695178
158,-6516.825529947361,-89.0555464075898,-32.051104126902956,72.37414709941301,55.98876365913219,45.08551045049677,38.530052085268494,34.41631407476282,31.808409218902355,30.240155476619133,29.47936390885443,29.437866138317354,30.169557106133208
159,13403.31589279459,27.820806526480368,210.6406315047299,87.7431248255093,46.90634111815756,32.62224084538268,25.685210381505524,21.71595034519785,19.260840054467227,17.719000891199883,16.818114668966963,16.451925551395718,16.625447327216204
160,15050.497395295806,2.9790909367840577,-9.542680583748858,0.36549806931368484,1.234649890675983,1.3683826263219214,1.6407820206186368,2.0711930634635425,2.688320348142328,3.5600808677333258,4.7939120207430275,6.490199501647723,8.451961032598152
161,-848.5543326175009,-1.4058958359673508,-5.970986742260405,3.259742067193576,1.2219447929775622,0.8450393759872193,0.8041626775674195,0.8423825925379359,0.8772791162617022,0.8348049858897015,0.5709383902842219,-0.250074297320102,-2.320524014181784
162,-8419.991475050172,80.13050183618105,49.514078620748016,-55.378543290349384,-39.178026200890635,-26.246600477166666,-16.839785669334002,-9.176284031444162,-2.232800565578093,4.665557297848857,12.090826084408802,20.627894053395554,30.826147462851946
163,-12362.889139389967,-25.21548586281071,-180.68093989613877,-80.81344763515473,-39.67822524098339,-24.506947216468653,-16.38716955903181,-10.995172552190663,-6.894380840953181,-3.489926172810813,-0.5395773696034504,1.943079350902596,3.660384587744574
164,-6623.284412752456,-87.67945588813464,-37.29704832425645,57.52821584683093,39.520531026871886,26.411035155593826,17.10704483313638,9.769722328422965,3.4453703243881315,-2.4073967270820105,-8.158340119128724,-14.162249741441515,-21.015856407012066
165,13425.66207597809,25.408944289284225,194.4683592844858,78.62538165980622,39.08305311960553,24.21832834577775,16.094083590290328,10.580659581327167,6.256126987823668,2.455737038757474,-1.2556174670406905,-5.313936013487586,-10.295548975572093
166,2422.6856308725137,0.4492267886424095,-1.5737212708589896,0.1334891796602618,0.22977606202211862,0.24054445043496694,0.2799741455490989,0.34613795849256773,0.4424095226944441,0.5793172833556213,0.773651085720626,1.0400424953401877,1.3440773490796223
167,-200.6134651115326,-0.2620039053024542,-0.7564625186988603,0.510588183895717,0.16829682648293573,0.10327794643900688,0.08954814321638993,0.08651729579257372,0.08162071580123387,0.06333821433553313,0.008883730861750391,-0.13422738112245064,-0.4699020732145041
168,-1410.844371195285,12.440267276546372,5.385391173978732,-9.864540045127676,-6.7349752363725335,-4.476706565013029,-2.879802361171177,-1.6096403590906623,-0.49004915859186665,0.5888225951137859,1.7154228237287867,2.9754624406613988,4.439589108619334
169,-1956.4617990261315,-4.738186855258878,-28.813509081037978,-11.523196880294703,-5.230721556373884,-3.040183723783502,-1.9492358469057316,-1.2947634912668284,-0.8618073996011414,-0.5656737008514443,-0.3787837668076177,-0.3194532714232404,-0.4624328854619256
170,-1010.6346117688009,-13.653202610154723,-3.364744729823259,10.151850418260649,6.769257032277462,4.492805931774961,2.919195380342339,1.7094049281126784,0.7004303739930063,-0.19423517845185886,-1.02769540695982,-1.8444895913067552,-2.7212901702973955
171,2192.871384849054,4.79766138957662,30.876860765868848,11.19213082926887,5.16750380059888,3.0302081767992806,1.9454064563410944,1.2800434912096887,0.820364188218891,0.46905413550037156,0.16477229513174432,-0.15361368156779517,-0.5709050593152155
172,-7861.491571825624,73.01149707653254,60.04069045329239,-10.609543391925373,9.379378504845114,28.171596050219353,45.634804367848545,63.43735541099252,82.88687730849733,105.29038440711975,132.24858582464387,165.8363350395249,208.34573530856355
173,-11900.916035854023,-16.74343064357816,-127.9505122057214,-51.737595526257046,-17.080581249821915,-1.3909169028236334,9.336509909210104,18.383770072969853,26.882090703992183,35.28737529404757,43.64452385922901,51.430550090742706,57.25193968417526
174,13921.574128667331,2.7569089765403456,-8.776248941940445,0.3392028427942807,1.1389545850552252,1.2650149985228323,1.520377336731231,1.9231890206125841,2.5009919664279643,3.3181845778414685,4.476165933579181,6.067815358409416,7.895360425601678
175,-781.5863625688736,-1.2945280609637995,-5.516667875508017,2.987945253234682,1.1168997253425457,0.772720755672952,0.7362524630910686,0.7710632403960467,0.8004496954467959,0.7538225636979714,0.492488380682998,-0.30760674670678684,-2.3153288514718886
176,-7785.272779377881,74.0549786545026,45.833831410462594,-50.669508642193485,-35.57582045557163,-23.5015951108744,-14.664962559374146,-7.415468238949696,-0.8013422102046658,5.810672370958576,12.963918133739172,21.221546477993556,31.12584332069719
177,-11437.359801763292,-23.247060136845633,-166.46831929555617,-74.25793589073024,-36.27505410784383,-22.220554474805127,-14.658422969991879,-9.602201770371092,-5.726042153550622,-2.4794301859876064,0.3632602047796498,2.7910748859477135,4.528845318353119
178,-6129.644577609323,-81.02780604107011,-34.57964728739892,52.65032034258378,35.89437289411107,23.66061954052664,14.927268445377617,7.992723514248673,1.9720829564013398,-3.6405822730747768,-9.195393469428707,-15.033071578401769,-21.72611316406097
179,12416.535872884062,23.423704864163607,179.18580110388103,72.2476713834773,35.72736515142156,21.952358402325203,14.384311948166737,9.21514272544257,5.132157453973525,1.51970277264096,-2.027606092901573,-5.918351069256972,-10.694140135332015
180,15016.192899841397,2.9508508550470656,-9.8831555057471,0.11093775971147743,0.886170261580032,0.8948220677597538,1.0150995426251093,1.2517487940664145,1.612462839058412,2.1345990548229254,2.8856381748658158,3.943111829178077,5.248307626362555
181,-862.4771410915255,-1.4853063924623213,-6.2129372877605755,3.1655212779521613,1.0585556155239106,0.645523969477675,0.5777147646355227,0.5991659453944889,0.6387389117964195,0.6503286594012608,0.556239330640194,0.17525691198368956,-0.8807353016666274
182,-8415.658366045507,80.57693051786039,45.99742590994872,-66.11686572889741,-51.2364055554875,-40.082388556238804,-32.950473871121346,-28.06158391289474,-24.482318445246502,-21.71072214583681,-19.447232608585068,-17.495751511322617,-15.750283747683495
183,-12261.44566565059,-26.953950046426375,-191.32377913742806,-87.09992456936473,-44.972374874952,-30.179927322172578,-22.858134738294332,-18.485004876477266,-15.567922967295415,-13.484374511258382,-11.941890330273397,-10.815347477047824,-10.101907370063149
184,2222.1875020866405,0.2896514932762551,-1.8229251664682231,0.13358929003406533,0.22490605245970086,0.23628483977416492,0.27314179843614417,0.33252430218595436,0.41709679265569916,0.5362958638585336,0.7048983147171747,0.93388377585858,1.1852195363393296
185,-205.5210618442492,-0.35110452232890255,-0.35515546326198955,0.6677485615472049,0.27296809234655683,0.17087150067731702,0.12120858207248314,0.08089898803610535,0.036342834650672756,-0.024500411012965035,-0.12429073004863818,-0.3129806471718644,-0.6833498277635235
186,-1338.277782699066,11.01108184136013,1.9329118470901918,-10.349648258429783,-6.810597073715208,-4.487722696011455,-2.8943545071082584,-1.662935897100476,-0.6161992060500964,0.3491849610339651,1.3106065942318998,2.3364709504013055,3.4681400379273595
187,-1787.0384063117572,-5.131763713714308,-26.425952330118132,-8.902108124230722,-3.425466518055235,-1.6897496058411345,-0.9428791356575196,-0.604361034011602,-0.4928202057026627,-0.5427258930277996,-0.7428532825544037,-1.1312235279451566,-1.8119393785765718
188,-898.497811260883,-12.171993655879868,-0.029687429308883566,10.555849851460255,6.821468237966007,4.494110655626613,2.93134302636504,1.76693394506317,0.8383976004237252,0.06677920769630585,-0.5884936669924181,-1.1522245813697163,-1.6710858391373355
189,2026.8452294352553,5.192119873294073,28.252787274884493,8.644714403645413,3.4219056329037265,1.7351617707522047,0.9971547788717523,0.6534621178371238,0.5220984734563334,0.5236085494810436,0.6110380766811867,0.7378761858601651,0.8338342055090059
