,node_824.2_harmonico_60,node_824.2_harmonico_180,node_824.2_harmonico_300,node_824.2_harmonico_420,node_824.2_harmonico_540,node_824.2_harmonico_660,node_824.2_harmonico_780,node_824.2_harmonico_900,node_824.2_harmonico_1020,node_824.2_harmonico_1140,node_824.2_harmonico_1260,node_824.2_harmonico_1380,node_824.2_harmonico_1500
0,1.0499954969875476,4.2227698971394907e-07,8.037648092552536e-07,2.8711428089304637e-07,2.1337378150404044e-07,3.536824889756123e-07,5.123048338447502e-07,6.824430659490263e-07,8.731387242875107e-07,1.0960611495533903e-06,1.3675176695504535e-06,1.7148625144019426e-06,2.1940604540494767e-06
1,1.0499969083560923,8.506532948440519e-07,1.5056775348558932e-06,4.803202216726938e-07,4.443886878923601e-07,7.350124520124301e-07,1.0468333343789988e-06,1.3796944558544127e-06,1.7514912285152241e-06,2.1834648341210885e-06,2.7031188970401755e-06,3.3495540582858068e-06,4.182115251026992e-06
2,1.0499967325497865,4.2853200915462234e-07,7.113181762876443e-07,1.9563444744997646e-07,2.3413022633283336e-07,3.818447610092734e-07,5.347073036218268e-07,6.973429783194349e-07,8.783994676871268e-07,1.0874129941446233e-06,1.3356212631166512e-06,1.6351037988241127e-06,1.9905623913045944e-06
3,1.049993059336132,2.088489211575818e-08,2.0964904392169117e-07,1.1615551134858488e-07,6.354310676918974e-08,4.439594043703519e-08,3.451314751417851e-08,2.799597971256404e-08,2.3818453836369035e-08,2.8417192621446203e-08,5.894045625848205e-08,1.4044665347280937e-07,3.31319576307176e-07
4,1.049994297049906,1.3298577847505037e-06,2.410430665484758e-06,8.020227228868341e-07,6.94367348663087e-07,1.151023426568827e-06,1.6489465940778494e-06,2.1831217003764382e-06,2.783074088626237e-06,3.4849965964545607e-06,4.336886924812705e-06,5.4091563342940534e-06,6.814532091942071e-06
5,1.0499962562876954,1.3541615200041524e-06,2.348722614209475e-06,7.160178250320331e-07,7.106663188272631e-07,1.1717777022917355e-06,1.6592302643179912e-06,2.177016268263716e-06,2.7521115207011245e-06,3.4154524872865206e-06,4.205979500377115e-06,5.176884315364033e-06,6.40306174942401e-06
6,1.0474418854434817,4.80053770774356e-06,7.5529768980157525e-06,8.120260559691772e-06,9.60500744537079e-06,1.2045431797266665e-05,1.5367627679036436e-05,1.9768314742480554e-05,2.5718947759142383e-05,3.4052450781774835e-05,4.618279607032681e-05,6.436381406082987e-05,9.120767171626662e-05
7,1.0484446996962498,0.00011303116743079801,0.0001939877741377964,6.315023021471933e-05,5.786384101847952e-05,9.538362983253304e-05,0.00013616204860140125,0.000180370369413893,0.00023065681651765238,0.0002902609927630241,0.0003633647689972314,0.0004553740290746532,0.0005722743594102211
8,1.0484244935628426,0.00012035218656171673,0.00019990041794144524,6.012252936954842e-05,5.6369914471072585e-05,9.302636265935613e-05,0.0001316430736315122,0.00017219308765642358,0.00021666486273374643,0.00026732554291393886,0.0003271936980364825,0.0004012453797958873,0.0004992882600584625
9,1.0457236051213294,8.018147268514085e-06,1.2486288032658836e-05,1.3506341161438112e-05,1.6011786157586695e-05,2.0097781064426624e-05,2.5652408753328413e-05,3.3006277466090043e-05,4.2946907333926706e-05,5.6863933356430556e-05,7.711434965165692e-05,0.00010745027089389268,0.00015220410707623709
10,1.0474525211258292,0.00018798810461070518,0.00032248921009435437,0.00010496189157016321,9.620005323288008e-05,0.00015857125229164868,0.00022635494498408435,0.00029984031039736986,0.00038343056742818466,0.00048251183303323205,0.0006040359914500663,0.0007569847727940232,0.0009512812025353899
11,1.0473977098605411,0.00020019572233541947,0.0003324055716016857,9.996520012074679e-05,9.369489813296436e-05,0.00015461756651261556,0.00021879466745199614,0.00028617724783809134,0.000360067690292926,0.0004442307273689299,0.0005436802186565493,0.0006666894396314696,0.0008295867122779777
12,1.0135349859756044,6.797685498170624e-05,0.00010433183113748261,0.0001137827458706988,0.0001352703522448068,0.00016993699646832803,0.00021694472749910236,0.00027908272240707876,0.00036296306509724883,0.00048022936759968456,0.0006505816840707367,0.000905247527530969,0.0012798328637947628
13,1.0298706728194464,0.0015844374376012553,0.002715970636458104,0.0008835086724886496,0.0008097307173072127,0.0013340309154698964,0.001903128149500432,0.0025192684793755725,0.0032191693001646423,0.004047647539270453,0.005062437190535673,0.006337941962747585,0.007955826946582535
14,1.0287307610861205,0.0016876352530544479,0.0028003819125075606,0.0008418153711676634,0.0007883760630435384,0.0013003227339102132,0.0018389313181630183,0.002403544827125172,0.003021634341480033,0.003724420964432493,0.004553421577710827,0.005577223260374446,0.006931550321707323
15,1.029722912794366,0.001584242843520361,0.0027157827373740966,0.000883518142908105,0.0008098249472679179,0.0013343611822718474,0.0019038973117001048,0.0025207447531818508,0.0032217219691394513,0.004051796175660075,0.0050689266105586805,0.006347852364876633,0.007970706279094745
16,0.9761068169671737,0.00013827413483833386,0.000209046512181251,0.0002296033785288615,0.00027173640263926504,0.0003390937530887685,0.0004293844247285153,0.000547172860185975,0.0007040662352088453,0.0009205877034035051,0.0012312369831371445,0.0016898839223542731,0.0023550885658017028
17,1.0105567316058341,0.003207498835760727,0.005486203319070493,0.0017788342201612076,0.0016231818831099636,0.002659645781244103,0.0037693309582084583,0.004951197532714125,0.006270656175066294,0.00780535261989444,0.009652852056142558,0.011935632038460384,0.014780980650301924
18,1.0066099462892415,0.003414240482127843,0.005655075817775993,0.0016953464948111223,0.0015820275424749102,0.0025974435036520394,0.0036531778642473803,0.004744081137640536,0.005919794462698976,0.007234987517324009,0.008760811338356093,0.01061445840128253,0.013029535425208539
19,0.9463964106006224,0.0001939259497195815,0.0002920516172238271,0.00031874060621744335,0.00037591222226497975,0.0004665785174295154,0.0005867287111467362,0.0007413595479674373,0.0009443219795568935,0.0012200806733354433,0.0016090707601192399,0.002172182078692188,0.0029676683361431998
20,0.9953038765067591,0.004489177390914245,0.007658070842312602,0.0024730948107300633,0.002244514538820536,0.0036530353186707346,0.005135027682371054,0.006680265920327282,0.008366386033018607,0.01028192081598883,0.012534093739726738,0.01525227188777796,0.01855918560167163
21,0.9889908072300123,0.004777520395795083,0.007892762920525313,0.002357126375739979,0.0021884371291021605,0.003569675648447998,0.00498110472920266,0.006408622551430178,0.00791102434423937,0.009549760843210959,0.011401973661189587,0.013594493316435466,0.016384159880271473
22,1.0289599967800682,0.00021071786338793875,0.00032138251378620254,0.00034851702929553454,0.00040987444406549576,0.0005082161652877685,0.0006388066830925545,0.0008070229960097637,0.0010279347225154451,0.0013281915656648312,0.0017518534479304864,0.002365274672561753,0.003231934885338231
23,1.0200360599879585,0.004625893191467111,0.007893975584447592,0.002549496758155119,0.002313005686806191,0.003764001465161322,0.0052900890321826806,0.006880425684011044,0.0086147063965801,0.010583727164113767,0.012897356302181143,0.015688051225031686,0.01908128636089977
24,1.0197713117989675,0.004952401986560901,0.00818380088307067,0.0024440215203498233,0.0022694285136151183,0.003701232017775602,0.005163697116432433,0.006642077361879235,0.008197112031964252,0.009892192707926831,0.011806803942446134,0.014071576689816762,0.016951090021222116
25,1.0289472031407585,0.0002107345097790648,0.0003214030067885336,0.0003485462096004056,0.00040990807339696034,0.0005082570672060847,0.000638856810686049,0.0008070842410448997,0.001028009434762449,0.001328282887726344,0.0017519655087487405,0.0023654120361660904,0.003232098718139801
26,1.020027904860771,0.004626348667109426,0.007894711580509037,0.002549727057098728,0.0023132085136377775,0.003764321373586864,0.005290521556290704,0.006880962423529354,0.008615341342794527,0.010584455481574601,0.012898172867360962,0.01568894829138962,0.019082248286757898
27,1.01976279740705,0.004952881810287409,0.008184553832469159,0.002444239810995226,0.0022696253226804322,0.0037015422607712075,0.005164113274189458,0.006642588010409866,0.008197707305368732,0.009892862959570476,0.011807538595249701,0.01407236372309493,0.016951916755683832
28,1.0285505938259762,0.00021125054227711258,0.0003220383322023775,0.0003494506051294173,0.0004109502780993998,0.0005095245256105112,0.0006404099313507987,0.0008089814584519564,0.0010303232553290596,0.0013311101716523485,0.0017554332833859718,0.002369660072626958,0.003237160288150581
29,1.0197750984317198,0.0046404686684271244,0.007917526190346585,0.0025568653287474626,0.0023194945547157604,0.0037742346287146077,0.00530392211110401,0.00689758800765924,0.008635003202247579,0.010607000355880912,0.012923437322705341,0.01571668586745257,0.019111965705009705
30,1.019498846698887,0.0049677565451557255,0.008207893881832665,0.002451005832823877,0.002275724858401217,0.0037111559662230914,0.00517700666263364,0.006658405240935037,0.008216140359033711,0.009913609961114718,0.011830267873493859,0.014096697269831662,0.016977453053015262
31,1.027630106132242,0.00021109231291385847,0.0003219001764923443,0.00034946727440181893,0.00041123085041735893,0.0005102787081472392,0.0006419761024049451,0.0008118826078932463,0.0010353831380085672,0.001339670376132391,0.0017697556483222308,0.0023936173750439484,0.003276981398734075
32,1.0195452394001305,0.00022898148634074544,0.0003435228662937201,0.00037869096434586385,0.00044309316980997715,0.000546134467638622,0.0006813933137556423,0.0008530660958703379,0.0010748812666490648,0.0013711917326424527,0.0017815555882948512,0.0023631500386166572,0.003161962473424848
33,1.0103174355342155,0.005106053212343108,0.008668613988528083,0.0027900115203928514,0.002523129461319539,0.004094192498105206,0.005733237141110064,0.007424752609011537,0.009250067120004653,0.011300107431041394,0.013683526468997887,0.016531126408688073,0.019969353711195983
34,1.0110669655918132,0.0054578197852770205,0.008974624439326978,0.002673692355792532,0.002476470102748909,0.0040257170894003715,0.005596756377305919,0.007170395788137617,0.008808524505797374,0.010573867971095665,0.012542791710251345,0.014838430134922522,0.017708348679047754
35,1.0041645182822347,0.00020674689946617618,0.00031698091334686994,0.00034690959536654394,0.00041262610955122955,0.0005189557540012467,0.0006636200062160298,0.000855542342605004,0.001115632483636132,0.0014807418381647148,0.0020133684211873595,0.0028128815876386146,0.0039931988844246775
36,1.0011552777334796,0.0002061454708134732,0.0003161450542154138,0.00034613625976266817,0.00041193064162883277,0.0005184347263677745,0.0006634980151074168,0.0008562059011955332,0.0011177239939837587,0.001485352887889746,0.002022416431226746,0.002829801665636912,0.004023860624703606
37,1.0101217628406027,0.005105062994690058,0.008667038778050102,0.002789557911497623,0.002522784324317817,0.004093765496125994,0.0057328640732401195,0.007424610704208205,0.009250377690051782,0.01130115808695549,0.013685703230799791,0.016534959343582723,0.019975570324967613
38,1.0188082031448156,0.00022852018528418235,0.00034906201725670705,0.00037566218626979697,0.0004383808675390252,0.0005401449813016174,0.0006741106051494626,0.0008443778085195237,0.0010645858904560228,0.0013589572150420426,0.0017668379157127676,0.0023450778611845465,0.0031393139986847477
39,1.0096218933004328,0.005109825233704759,0.008709585819873527,0.0028043880542674175,0.0024579949405528706,0.004010173908083472,0.0056370372310622086,0.007315879746780264,0.009127495535602232,0.011162646245620848,0.013529781677933768,0.016359518284668056,0.019778458619478675
40,1.0103609361084922,0.0054631506396598285,0.009019911294178326,0.002688191729529184,0.002410607739139187,0.003941471670388042,0.005500321243551113,0.007061172862689019,0.0086854216667838,0.010435598828729097,0.012387715696135858,0.014664154476464741,0.01751082440288496
41,1.0009779918197794,0.00021912149744671814,0.0004843950536625889,0.00030389819499935524,0.00032225334100951294,0.00039192203419248083,0.000492898403544465,0.0006265478694751586,0.0008038215754360071,0.0010448652380937369,0.0013822819664556472,0.001862294194146671,0.002518645197308235
42,0.9926578436219696,0.005205991536270318,0.0097895705671398,0.003634001507866167,0.0013547097672486094,0.001997953945567394,0.0032708552943118527,0.004608413813553571,0.006047362127376653,0.007666993948190141,0.00956470378968279,0.011859064326928228,0.01467153539978757
43,0.9932855488812967,0.005597296961774619,0.010209764593948328,0.0035340425225778723,0.0012862798742409168,0.0019196240155546769,0.0031278476807504794,0.004346854900715729,0.005597125903126289,0.006930310808529674,0.008409066460444639,0.010130671124112318,0.012288004996962493
44,1.0005457033191714,0.00021897063171246928,0.0004877987720482456,0.0003021382290908933,0.0003192910472852025,0.00038813217476276634,0.0004882456926350462,0.0006209171961653272,0.0007970153612646102,0.0010365575712044449,0.0013719324177454966,0.001849021759581896,0.0025011856348106164
45,0.9922341693154102,0.0052086041574549175,0.009818950678237168,0.0036642131938200086,0.0013495789217507913,0.0019492226631851392,0.003210653545857173,0.004538769785538732,0.005967496359136124,0.007575576001231582,0.009459973134133987,0.011738783857487113,0.014533129194438063
46,0.9928679920894309,0.0056008877312823,0.010242044918591051,0.0035647759451883825,0.00128122331926504,0.0018704620955712619,0.0030674381585625394,0.004277066442573309,0.005517176368828435,0.00683892518860515,0.008304527509565283,0.010010498654832431,0.012148138136039034
47,1.0485716247951846,0.0002291429460898652,0.0007830842996533776,0.00022815372250451196,0.00012078240678945954,0.00011180081853027774,0.00012701048762807102,0.00015541240457250878,0.0001965498411505547,0.00025415456714072824,0.0003355534463081712,0.00045143207195451704,0.0006091858401169887
48,1.0404646677771034,0.0058434108822533444,0.013032179754418633,0.006815347497427349,0.003879527157931902,0.0024987560728310125,0.0016355055677115707,0.0009973429016747303,0.0005050786254932911,0.00040431583022907774,0.0008398760294780833,0.0014387020728928422,0.0021562426006163015
49,1.041345621083144,0.0063500120496323914,0.013774457986823146,0.0067775704616023615,0.003867085959791201,0.002493513703370929,0.0016348337192726348,0.0010029116021487612,0.0004979661245536925,0.00023865591441103604,0.000572327401296402,0.0010499565661948596,0.0016252075341431512
50,1.046256708090265,0.00022979874880056818,0.0008120308291188039,0.00022032800160662328,9.602786049500649e-05,7.674813376476763e-05,8.124198127952116e-05,9.652776737183537e-05,0.00012063457594432814,0.00015520779768543242,0.00020439893466866362,0.00027451910935193206,0.000370121601904086
51,1.038151193107108,0.005876311094735672,0.013335730865562197,0.007177497084544593,0.004272331441090149,0.0029482735855605588,0.0021558323288390956,0.0015940908503581732,0.0011466543369381993,0.0007605770815091065,0.0004325662040701042,0.0003549336648026598,0.0006937869633569292
52,1.0391567012240057,0.0063924133644664505,0.014110223903277172,0.007145610353316729,0.0042617956653845735,0.002940916853877366,0.0021477788283968424,0.0015883238106588345,0.001148400553008536,0.000772643609829123,0.00042896112383520045,0.00011667058642770995,0.00033026082823308533
53,1.0435830728412192,0.00023087905569928855,0.0008463472326574502,0.00021255374965836285,6.833554600145104e-05,3.647332710178526e-05,2.84510858627964e-05,2.8801179983905507e-05,3.3698104331710495e-05,4.2572214355666584e-05,5.657579025167061e-05,7.873097463788651e-05,0.00011474442211919829
54,1.0354413208278368,0.005916060140378772,0.013699413917046576,0.007611284020452879,0.004743701404183363,0.0034898900382724094,0.0027881009597639857,0.0023349548102829724,0.0020147853602101324,0.00177361624309524,0.0015825234446191394,0.0014251509575361027,0.0012953031411362063
55,1.0366459026802313,0.006443578324752,0.014512424741619675,0.007586238662897197,0.00473495758529346,0.003478768403106527,0.0027677914062104237,0.002304374821960779,0.001974576261146372,0.0017251894042819842,0.0015274856904458423,0.001363123045521814,0.0012155501616012113
56,1.0431488395668316,0.0002302537090653231,0.000847596929284183,0.00021409046351952884,6.91012532337718e-05,3.692964727025764e-05,2.8786220903337935e-05,2.9060548604856733e-05,3.3876728327995806e-05,4.266051404476628e-05,5.656724217065632e-05,7.861755468117062e-05,0.00011451023956429824
57,1.0350195336294332,0.005913509707662771,0.01369418607468439,0.00760903404794554,0.004742833444600657,0.0034897413192226893,0.0027884515957517586,0.0023357070168131167,0.002015886404547094,0.0017750326686968676,0.0015842297635499036,0.0014271245318979676,0.0012975287524843076
58,1.036272922929189,0.006441571101601577,0.014508184350008951,0.007584322695273705,0.004733964609281276,0.003478217772564173,0.0027675225567605774,0.0023043145817772527,0.0019746840888555327,0.0017254392979367374,0.0015278582951158747,0.0013636002261000065,0.0012161071601919497
59,1.0435347959557704,0.00023108018187625154,0.0008477605066510043,0.00021189596018604705,6.691894798246625e-05,3.455907105931447e-05,2.6060979708907697e-05,2.5879343343107557e-05,3.0106938802388228e-05,3.811494945858702e-05,5.104141534731565e-05,7.20225106745967e-05,0.00010727286773446164
60,1.0353759593947536,0.0059183795264959585,0.013717757851321406,0.007632531551481087,0.004766551930635289,0.003516035832100135,0.002818586801932175,0.00237071877024103,0.00205687960595899,0.0018233441416184127,0.001641554210485387,0.0014955637158554863,0.0013793474891544875
61,1.0365989583371555,0.0064464286314719395,0.014532603791326168,0.007607821439657608,0.004757936856118658,0.003504792046054386,0.002797743279344196,0.0023389566549536864,0.0020145078273965276,0.0017713222228841273,0.0015809305983932522,0.001425485319439132,0.0012894379212604137
62,1.0429452470254648,0.0002300514893898023,0.0008486621977982498,0.00021485276480601398,6.936034715335593e-05,3.699844895227412e-05,2.87745286873475e-05,2.898824381059461e-05,3.373425638367215e-05,4.2437761957857365e-05,5.625763438454027e-05,7.821423692359238e-05,0.00011400195331216002
63,1.034650818397932,0.005911305171686523,0.013689771330092113,0.007607234663073736,0.004742255057492595,0.003489815530368055,0.002788989997885996,0.0023366257869405493,0.0020171400998335903,0.001776591900207305,0.0015860711219702422,0.0014292257288675576,0.001299872787471646
64,1.036133952668475,0.006440761324916695,0.0145065077189804,0.007583586331661836,0.0047336005425529125,0.0034780330850513103,0.0027674532617383827,0.002304331458270394,0.001974770697154209,0.0017255846597732012,0.0015280533859029228,0.0013638345537088177,0.0012163618229009637
65,1.0429204942348893,0.00023006817934324863,0.0008486414135347295,0.00021481529426014293,6.933809442652462e-05,3.698280263611638e-05,2.8761796009508506e-05,2.897731494976868e-05,3.372492870195046e-05,4.2429991451240784e-05,5.6251369621476534e-05,7.820943336506116e-05,0.00011399868097547047
66,1.0346186246162359,0.005911112639433576,0.013689341101322644,0.007607009661549544,0.00474212480628877,0.00348972863306381,0.0027889290953151302,0.0023365831069108323,0.0020171114944023284,0.0017765748874428518,0.0015860640857223716,0.0014292275473994122,0.0012998827267947683
67,1.036107330804724,0.0064405855837404696,0.01450613345454307,0.007583399023545675,0.004733493195562979,0.003477963277143251,0.002767406377832679,0.002304300820137608,0.0019747526491987986,0.001725576932495252,0.0015280544144427558,0.0013638431139279543,0.001216376674195912
68,1.042943990613695,0.00023002691777704055,0.0008487835600050051,0.0002149425968658351,6.939338127235421e-05,3.7009983691785936e-05,2.8776863163481724e-05,2.8983534929712878e-05,3.372133142313782e-05,4.2415277154259706e-05,5.622442965433693e-05,7.816872083453918e-05,0.00011394127772157379
69,1.034632875525211,0.005911194532864218,0.01368956442964881,0.0076071661024636255,0.0047422516446014385,0.0034898493277924552,0.0027890518228907897,0.002336711565286743,0.0020172476124835042,0.001776719680232802,0.0015862179532156995,0.0014293904424380376,0.001300054688738603
70,1.0361381008457597,0.006440791399396892,0.01450656096432217,0.007583609377584084,0.004733607809178254,0.003478031250554013,0.002767444796134471,0.002304317506923312,0.001974751863681271,0.0017255612506262205,0.001528025448508901,0.0013638017382804032,0.0012163230199195231
71,1.0433163823914864,0.00023205550769245142,0.0008545956455706358,0.00020878423637261525,6.020438257367578e-05,2.5654392030581644e-05,1.569876549529646e-05,1.4769753814446025e-05,1.8130378057517188e-05,2.4794548233041555e-05,3.628559531836608e-05,5.677441845118583e-05,9.450875889770493e-05
72,1.0350568139016691,0.005929566608155123,0.01380622967399909,0.007735003685379036,0.004876762765472557,0.0036421544981464697,0.0029656646248342137,0.002543302396034209,0.002260086393418916,0.0020635492789610062,0.001927015000119655,0.001836846638123071,0.0017887924348550738
73,1.0363731209473648,0.006460170709158394,0.014629907019148425,0.007711904835783567,0.004868760229211419,0.0036303037607864183,0.0029422082623256486,0.0025057611308503818,0.0022071224714923466,0.0019938452384424808,0.0018386916040954323,0.0017261644628990321,0.001645552938401272
74,1.0435877271265916,0.0002337187091579124,0.00086605065548704,0.00020401218441970357,4.9610354655462354e-05,1.429714484254371e-05,1.6745261223343242e-05,2.7672095907940303e-05,4.058089709883734e-05,5.799006314698204e-05,8.415555802646604e-05,0.00012611344465579788,0.00019415800880289328
75,1.0350445137712425,0.005950412152040829,0.013956157402687578,0.007905910413730427,0.005060373928985236,0.0038533336602024093,0.0032141400693390123,0.002838392003684071,0.0026127743614028105,0.0024880235339167357,0.0024422980341649494,0.002468288955241022,0.0025676207340340667
76,1.0366533077612752,0.006486159622031781,0.014796565415415542,0.007886419425018424,0.005053822584159666,0.003840472256622323,0.003185704937050802,0.002789506149793722,0.002538481782001307,0.0023816766371249328,0.0022946210653680965,0.002267244259605446,0.0023010123164395337
77,1.0436259856066756,0.00023399121546256802,0.0008676083379814237,0.0002032119114399041,4.8068853673952764e-05,1.3591970205031715e-05,1.9190145969414017e-05,3.1463174439390856e-05,4.5773814137604524e-05,6.508364024686018e-05,9.40084483610606e-05,0.00014006712440874433,0.0002139682175871846
78,1.035072341581504,0.005953623253710491,0.013978384426304363,0.007931007894880156,0.00508723070124353,0.0038841625722783506,0.0032503754599668127,0.002881400887735314,0.002664166156794938,0.00254987996969663,0.0025174222706927734,0.0025604527208127007,0.002681566735080279
79,1.0366998883420786,0.0064899726213161315,0.014820868578870886,0.007911811647671376,0.005080732316580889,0.003871023808648116,0.003221095056126475,0.0028307400693019648,0.0025866274166868692,0.0024380156355498154,0.002360832923392085,0.002345794598114069,0.002396154718218231
80,1.0485793413127447,0.00022914304825100303,0.0007830257431045798,0.0002281694366777861,0.00012083301115607743,0.00011187235325924066,0.00012710402267185334,0.00015553293142696193,0.0001967053957968438,0.0002543574398574846,0.0003358224414614323,0.00045179505592901636,0.000609676955617658
81,1.0404721533029266,0.005843360266542319,0.013031601778344138,0.006814633771735997,0.0038787442761892737,0.0024978575021067976,0.0016344706194848205,0.0009961895954873142,0.0005040979095409753,0.00040528641048108183,0.0008418782474935945,0.001441233756744005,0.002159339325757077
82,1.0413530680194438,0.006349942987608736,0.013773814599766487,0.006776843818009254,0.0038662982960621295,0.0024926176440785803,0.0016338085504471313,0.0010017593068021768,0.0004968069601550868,0.00023921254548518934,0.000574178191632589,0.0010521948105101694,0.0016278657847779872
83,1.0121578074448603,0.00021652666909282838,0.0007269996454721399,0.00021973296739739853,0.00011858604120364914,0.00010899365594089285,0.0001223869766166723,0.00014855111588124107,0.0001873095033674722,0.00024264094106528074,0.0003221373386365569,0.0004366218565683187,0.0005928323079891511
84,1.0042978622492253,0.005542583236133355,0.012204491055327938,0.006315666725810908,0.003550546832107297,0.002253095855526964,0.001447872798823551,0.0008600954736673684,0.0004127747899292252,0.00033996337209421285,0.0007314354337130859,0.001245978214481415,0.0018584605037052291
85,1.0053194342047211,0.006025375915173585,0.012931946364575436,0.0062913369425981166,0.003545797821263283,0.002256319202432279,0.0014605996290187064,0.0008891543786866568,0.0004491270097262239,0.00021137685858145904,0.000433354413040766,0.0007706273772534846,0.0011576973572837523
86,0.9921422839686448,0.005210533999717716,0.009831457713252766,0.003673771165965515,0.0013554779050704829,0.0019620109526971015,0.0032401245438177634,0.004594276263191495,0.006061283306597788,0.007724405713312479,0.009687259700790412,0.012077633007109657,0.015029805393654479
87,0.9699134506327659,0.00021186042715417373,0.0007210692222267706,0.00020917730040617,0.00011096297335111946,0.00010311264288455387,0.0001175057083750364,0.00014412906322625288,0.00018266268902637498,0.00023669509379607113,0.00031324224780735193,0.0004226209109652533,0.0005723312769983372
88,0.9624077267597121,0.005399134563122213,0.012010471357241108,0.006253325490203064,0.0035342633362712415,0.002249796917683785,0.0014423159410455538,0.0008439225064498396,0.0004021865774413105,0.00043945077741823767,0.0009021276425324972,0.0014888890824515002,0.002187920583369458
89,0.9632098885751929,0.0058671009595938324,0.012694188316370217,0.006218463670941844,0.003522835133603042,0.0022451174492854977,0.0014419825774360663,0.0008485283787072918,0.0003824433150682038,0.0002744180186648003,0.000654999448822683,0.0011238239240307895,0.0016844341953124622
90,1.0462519908950676,0.00022979808624185534,0.0008120319629794751,0.00022032970525607854,9.602940539676673e-05,7.67501631655795e-05,8.124513170956159e-05,9.653289122492431e-05,0.00012064294069939207,0.0001552213847374645,0.00020442094350265803,0.00027455472409692276,0.0003701784933812377
91,1.0344769328192955,0.005910231990961997,0.013687749491993017,0.007606547666079689,0.004742196711631663,0.0034901141139652104,0.002789556080970451,0.0023374196745364023,0.002018140191832635,0.0017777839735061277,0.0015874434725065632,0.0014307671724201989,0.0013015765693969712
92,0.9291749635710786,0.00018951047370523638,0.0007732607288161883,0.00028353186747208685,0.00014726043463966578,0.0001214079832633845,0.00012441939104756582,0.0001424876991060232,0.0001743197246856356,0.00022352416146321022,0.00029801773790146967,0.0004100856828170487,0.0005696221230380885
93,0.9295608448202848,0.005058007439315415,0.011032059845599157,0.005683905512345762,0.0031741162351349847,0.0019965635663753813,0.0012674203842701368,0.0007366846929696224,0.000328520528909088,0.0002686984559855422,0.0006272408945447637,0.0010808300073573485,0.0016291863835685286
94,0.923095693630991,0.005509721390968146,0.011763290872865801,0.005680767886140536,0.0031774954780206402,0.002005785289962886,0.001289171481490926,0.0007843763229980868,0.0004112257906081362,0.00021977466678123334,0.0003532162968569258,0.000569678484857261,0.0007775772431366047
